scenario,link_id,from_node,to_node,length_m,from_elevation_m,to_elevation_m,slope_percent,current_diameter_m,max_flow_cms,current_full_flow_capacity_cms,required_diameter_full_flow_m,nominal_candidate_m,max_velocity_mps,max_full_flow_ratio_reported,status,flag_triagem
TR25,L_A_0001,N_A_0001,N_A_0002,198.567,113.264,107.105,3.101723851395243,0.6,0.253,1.0813794213516998,0.34800033183221857,0.4,3.12,0.23,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0002,N_A_0003,N_A_0004,211.833,111.079,103.989,3.346976155745322,0.6,0.26,1.123318328514589,0.34659930614963586,0.4,3.21,0.23,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0008,N_A_0013,N_A_0014,2.098,79.296,79.296,0.0,0.6,0.623,,,,2.39,8.42,SENTIDO_OU_COTA_AUDITAR,SENTIDO_OU_COTA_AUDITAR;Q_ACIMA_FULL_FLOW
TR25,L_A_0009,N_A_0016,N_A_0015,149.969,71.331,68.919,1.6083323886936673,0.6,0.989,0.7786897172749487,0.6562785272194258,0.8,3.5,1.27,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR25,L_A_0015,N_A_0024,N_A_0025,70.661,116.566,112.766,5.3777897284216145,0.6,0.578,1.4238965721559809,0.4278778186722173,0.5,3.85,0.41,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0016,N_A_0025,N_A_0026,73.384,112.766,107.723,6.8720702060394725,0.6,1.038,1.6096087701675132,0.5089851765352147,0.6,4.82,0.64,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0017,N_A_0026,N_A_0027,71.716,107.723,101.902,8.116738245300906,0.6,1.482,1.7493121244257397,0.5638246862551717,0.6,5.24,0.85,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0018,N_A_0028,N_A_0027,167.452,102.055,101.902,0.09136946707116415,0.6,0.999,0.1855996196032385,1.1279033921801997,1.2,4.15,5.38,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR25,L_A_0019,N_A_0030,N_A_0029,24.694,108.549,107.19,5.503361140358018,0.6,0.134,1.440424641632946,0.24625303762945688,0.3,3.19,0.09,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0027,N_A_0027,N_A_0042,218.668,101.902,100.91,0.453655770391646,0.6,0.984,0.4135611702248336,0.8304662814920882,1.0,3.48,2.38,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR25,L_A_0040,N_A_0064,N_A_0065,2.29,45.684,45.684,0.0,0.6,0.24,,,,1.55,3.39,SENTIDO_OU_COTA_AUDITAR,SENTIDO_OU_COTA_AUDITAR;Q_ACIMA_FULL_FLOW
TR25,L_A_0048,N_A_0076,N_A_0077,75.796,30.389,29.454,1.2335743310992646,0.6,0.803,0.6819604642527738,0.6379106909753052,0.8,2.84,1.18,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW
TR25,L_A_0055,N_A_0085,N_A_0084,69.691,53.278,51.343,2.7765421646984474,0.6,0.942,1.0231249426240772,0.5816973519611568,0.6,3.6,0.92,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0056,N_A_0087,N_A_0086,262.898,56.732,55.689,0.3967318123378646,0.6,0.683,0.3867453039321152,0.7426336447673622,0.8,2.48,1.77,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW
TR25,L_A_0057,N_A_0087,N_A_0088,70.315,56.732,56.702,0.042665149683568424,0.6,0.15,0.13729715497641148,,,0.53,1.18,DECLIVIDADE_MUITO_BAIXA_AUDITAR,DECLIVIDADE_MUITO_BAIXA_AUDITAR;Q_ACIMA_FULL_FLOW
TR25,L_A_0061,N_A_0084,N_A_0093,75.244,51.343,47.357,5.297432353410244,0.6,1.724,1.4132182776055804,0.6464340977782608,0.8,6.1,1.22,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR25,L_A_0063,N_A_0096,N_A_0097,313.337,70.337,70.121,0.06893536352234438,0.6,0.19,0.1612120761152833,0.6381308806249405,0.8,0.79,1.18,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW
TR25,L_A_0064,N_A_0097,N_A_0098,2.329,70.121,70.121,0.0,0.6,0.558,,,,2.23,7.94,SENTIDO_OU_COTA_AUDITAR,SENTIDO_OU_COTA_AUDITAR;Q_ACIMA_FULL_FLOW
TR25,L_A_0066,N_A_0102,N_A_0101,184.648,77.195,76.513,0.3693514145834171,0.6,0.537,0.373161146901129,0.6877497644545607,0.8,2.0,1.44,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW
TR25,L_A_0068,N_A_0104,N_A_0075,184.194,42.338,31.917,5.657621855217868,0.6,0.374,1.460472871152845,0.359992158499173,0.4,5.19,0.26,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0069,N_A_0075,N_A_0105,2.254,31.917,30.912,44.587400177462406,0.6,0.981,4.0999882386093,0.3509406281301757,0.4,12.11,0.23,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0077,N_A_0116,N_A_C0109,72.324,36.072,31.672,6.083734306730825,0.6,0.862,1.5144734191832425,0.48570028052975567,0.5,3.69,0.57,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0080,N_A_0120,N_A_0121,2.193,37.495,37.495,0.0,0.6,0.593,,,,2.91,8.19,SENTIDO_OU_COTA_AUDITAR,SENTIDO_OU_COTA_AUDITAR;Q_ACIMA_FULL_FLOW
TR25,L_A_0086,N_A_0132,N_A_0131,2.778,51.704,51.665,1.4038876889849343,0.6,0.744,0.7275162841579296,0.6050622829969446,0.8,2.63,1.02,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW
TR25,L_A_0091,N_A_0138,N_A_C0139,2.47,58.254,58.304,-2.024291497975881,0.6,0.183,,,,0.91,0.21,SENTIDO_OU_COTA_AUDITAR,SENTIDO_OU_COTA_AUDITAR
TR25,L_A_0092,N_A_0141,N_A_0140,156.997,70.904,65.104,3.6943381083714955,0.6,0.34,1.180170774856881,0.37625001277960174,0.4,3.61,0.29,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0093,N_A_0143,N_A_0142,157.469,84.388,70.572,8.773790396840015,0.6,0.475,1.8187380942540516,0.36265823428867955,0.4,5.42,0.26,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0096,N_A_0149,N_A_0148,93.504,21.871,18.442,3.667222792607801,0.6,1.377,1.1758317515176708,0.636607915356422,0.8,4.87,1.17,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR25,L_A_0097,N_A_0150,N_A_0149,69.126,30.225,21.871,12.085177791279696,0.6,0.598,2.134533906390197,0.3723278715857899,0.4,3.15,0.28,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0099,N_A_0152,N_A_0150,114.134,38.037,30.225,6.8445861881647865,0.6,0.449,1.6063868272005661,0.3720059001051705,0.4,4.87,0.28,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0101,N_A_0121,N_A_0154,254.241,37.495,31.364,2.4114914588913656,0.6,0.478,0.9534971513500199,0.46311829390644554,0.5,3.37,0.5,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0102,N_A_0123,N_A_0155,314.099,39.38,36.293,0.9828111518979695,0.6,0.724,0.6087115939887422,0.6403226621659021,0.8,2.61,1.19,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW
TR25,L_A_0104,N_A_0158,N_A_0159,234.982,42.988,42.041,0.40300959222408644,0.6,0.397,0.38979317209116854,0.6041361938627771,0.8,1.4,1.02,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW
TR25,L_A_0105,N_A_0159,N_A_C0125,2.373,42.041,42.091,-2.1070375052677734,0.6,1.918,,,,6.78,2.15,SENTIDO_OU_COTA_AUDITAR,SENTIDO_OU_COTA_AUDITAR;Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR25,L_A_0107,N_A_0161,N_A_0127,265.391,46.58,45.813,0.28900753981860566,0.6,0.361,0.3300890535110473,0.6204828471375743,0.8,1.28,1.09,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW
TR25,L_A_0108,N_A_0129,N_A_0162,312.229,49.535,49.256,0.0893574908160345,0.6,0.647,0.18354477185753995,0.9623589701261797,1.0,2.36,3.52,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW
TR25,L_A_0119,N_A_0044,N_A_0174,46.325,96.908,95.081,3.9438747976254676,0.6,0.382,1.2193772708984698,0.38826051444510085,0.4,3.82,0.31,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0128,N_A_0188,N_A_0009,45.813,90.767,89.016,3.822059240826819,0.6,0.308,1.2003979441676031,0.3602556518618983,0.4,3.38,0.26,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0131,N_A_0052,N_A_0050,80.641,118.157,115.538,3.247727582743269,0.8,0.547,2.3830672431524653,0.4606903581913614,0.5,3.1,0.23,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0132,N_A_0050,N_A_0048,70.233,115.538,111.694,5.473210599006157,0.8,1.222,3.093624366997902,0.5646981263688702,0.6,5.85,0.39,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0133,N_A_0048,N_A_0046,70.69,111.694,102.449,13.078228886688365,0.8,1.836,4.782125474747396,0.5587073415922494,0.6,8.84,0.38,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0134,N_A_0046,N_A_0056,71.051,102.449,89.776,17.83648365258758,0.8,2.202,5.584716352544708,0.5643143055288912,0.6,8.41,0.39,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0135,N_A_0056,N_A_0100,70.935,89.776,82.657,10.035948403467962,0.8,2.74,4.189148058826376,0.6822590524773143,0.8,9.25,0.65,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0136,N_A_0100,N_A_0102,52.998,82.657,77.195,10.30604928487868,0.8,2.419,4.245145769856405,0.6478787114484569,0.8,5.82,0.57,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0137,N_A_0102,N_A_0054,29.982,77.195,76.959,0.7871389500366553,0.8,2.142,1.173200398228477,1.0026115683297283,1.2,5.11,1.83,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR25,L_A_0138,N_A_0054,N_A_0097,65.23,76.959,70.121,10.48290663804999,0.8,2.556,4.281415323696872,0.6592954003951497,0.8,8.72,0.6,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0139,N_A_0097,N_A_0095,71.684,70.121,63.462,9.289381172925607,0.8,2.501,4.030323362429814,0.6689292119496033,0.8,7.08,0.62,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0140,N_A_0095,N_A_0058,44.768,63.462,60.48,6.661007862759128,0.8,2.794,3.412844283166118,0.7421748103496251,0.8,6.81,0.82,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0141,N_A_0058,N_A_0090,30.671,60.48,58.618,6.070881288513562,0.8,3.124,3.2581597215226044,0.7874844422561951,0.8,6.21,0.96,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0142,N_A_0090,N_A_0088,71.844,58.618,56.702,2.6668893714158513,0.8,3.291,2.159479076322338,0.9369298331097179,1.0,6.55,1.52,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR25,L_A_0143,N_A_0088,N_A_0085,72.832,56.702,53.278,4.701230228471001,0.8,3.233,2.86716218515473,0.8368498231187721,1.0,7.51,1.13,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR25,L_A_0144,N_A_0085,N_A_0191,72.194,53.278,46.414,9.507715322602982,0.8,2.532,4.077411889992868,0.6691055860491988,0.8,5.04,0.62,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0146,N_A_0028,N_A_0044,70.003,102.055,96.908,7.35254203391284,0.8,1.294,3.5856282276256897,0.5458877753673176,0.6,7.77,0.36,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0147,N_A_0044,N_A_0143,76.602,96.908,84.388,16.344220777525383,0.8,0.94,5.345995762860471,0.4168714983389446,0.5,8.36,0.17,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0148,N_A_0143,N_A_0141,73.481,84.388,70.904,18.35032185190731,0.8,0.857,5.664588196877734,0.3940212700658113,0.4,7.88,0.15,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0149,N_A_0141,N_A_0138,71.34,70.904,58.254,17.731987664704228,0.8,0.932,5.568333142969125,0.40923615937770325,0.5,5.69,0.17,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0150,N_A_0138,N_A_0135,70.409,58.254,53.672,6.507690778167564,0.8,1.343,3.373338744858117,0.5663644805229696,0.6,4.0,0.4,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0151,N_A_0135,N_A_0131,74.904,53.672,51.665,2.679429669977569,0.8,1.944,2.1645502938699335,0.7684015004983743,0.8,3.98,0.9,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0152,N_A_0131,N_A_0129,67.4,51.665,49.535,3.1602373887240387,0.8,2.93,2.3507495064807236,0.8688863248128312,1.0,5.83,1.25,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR25,L_A_0153,N_A_0129,N_A_0127,73.279,49.535,45.813,5.079217784085474,0.8,2.864,2.9801966177455794,0.7881575189581055,0.8,5.98,0.96,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0154,N_A_0127,N_A_0159,70.533,45.813,42.041,5.347851360356153,0.8,3.897,3.0579907266521564,0.8761436700728774,1.0,7.75,1.27,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR25,L_A_0155,N_A_0159,N_A_0123,74.591,42.041,39.38,3.5674545186416515,0.8,2.675,2.4976163151282575,0.8208508663279099,1.0,5.55,1.07,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR25,L_A_0156,N_A_0123,N_A_0120,69.701,39.38,37.495,2.704408832011026,0.8,2.578,2.1746164699779142,0.8527123971609809,1.0,5.86,1.19,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR25,L_A_0157,N_A_0120,N_A_0151,133.213,37.495,27.665,7.379159691621688,0.8,2.653,3.592112706160102,0.7140608503217057,0.8,6.67,0.74,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0158,N_A_0151,N_A_0193,20.215,27.665,25.919,8.637150630719756,0.8,4.629,3.8862590553764487,0.8542269614064054,1.0,9.21,1.19,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR25,L_A_0160,N_A_0004,N_A_0187,68.442,103.989,96.645,10.730253353204185,0.8,0.588,4.331631350425333,0.3783225045975616,0.4,3.37,0.14,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0161,N_A_0187,N_A_0006,33.221,96.645,96.213,1.3003822883116167,0.8,0.78,1.5079329216368467,0.6247873162571931,0.8,3.59,0.52,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0162,N_A_0006,N_A_0008,71.088,96.213,88.824,10.394159351789327,0.8,1.328,4.263253776933718,0.5165784925038672,0.6,6.04,0.31,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0163,N_A_0008,N_A_0011,73.804,88.824,81.775,9.550972847000153,0.8,2.178,4.08667692236727,0.6318264835392826,0.8,6.2,0.53,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0164,N_A_0011,N_A_0013,53.557,81.775,79.296,4.628713333457809,0.8,2.718,2.8449631308255854,0.7864204361717828,0.8,6.91,0.95,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0165,N_A_0013,N_A_0185,69.127,79.296,74.718,6.6225931980268244,0.8,2.648,3.402988954971011,0.7281762792821723,0.8,7.64,0.78,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0166,N_A_0185,N_A_0016,27.853,74.718,71.331,12.16026998887014,0.8,3.25,4.611244061042639,0.7016401884397919,0.8,9.35,0.7,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0167,N_A_0016,N_A_0183,125.863,71.331,59.162,9.668449027911304,0.8,2.595,4.111733006003342,0.673181477650723,0.8,6.57,0.63,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0168,N_A_0183,N_A_0019,68.22,59.162,54.322,7.094693638229253,0.8,3.313,3.5221944096477134,0.7818402581487677,0.8,6.59,0.94,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0169,N_A_0019,N_A_0178,78.205,54.322,50.837,4.456236813502972,0.8,3.174,2.791455000286076,0.8394717701242883,1.0,6.31,1.14,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR25,L_A_0170,N_A_0178,N_A_0176,77.162,50.837,47.805,3.9293952982037834,0.8,3.724,2.6212555362290004,0.9125939889261537,1.0,7.41,1.42,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR25,L_A_0173,N_A_0068,N_A_0070,112.067,45.462,40.94,4.035086153818703,0.8,0.871,2.6562742123832077,0.5266164915112799,0.6,3.66,0.33,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0174,N_A_0070,N_A_0077,339.925,40.94,29.454,3.3789806574979764,0.8,1.494,2.430744730929311,0.6665292360328406,0.8,3.54,0.61,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0175,N_A_0077,N_A_0195,177.509,29.454,13.172,9.172492662343881,0.8,4.413,4.004886261457999,0.8296480366764414,1.0,9.1,1.1,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR25,L_A_0178,N_A_0147,N_A_0112,69.361,51.713,50.736,1.4085725407649887,0.8,0.734,1.5694088925615806,0.6016237447495993,0.8,3.39,0.47,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0179,N_A_0112,N_A_0114,147.802,50.736,43.957,4.58654145410752,0.8,0.978,2.831973347080531,0.5369497220432704,0.6,4.67,0.34,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0180,N_A_0114,N_A_0116,154.514,43.957,36.072,5.103097453952391,0.8,1.256,2.987194020153881,0.5780791625322305,0.6,6.03,0.42,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0181,N_A_0116,N_A_0118,72.946,36.072,33.012,4.194883886710721,0.8,0.934,2.7083605063740523,0.5366673057525277,0.6,4.61,0.34,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0182,N_A_0118,N_A_0151,70.026,33.012,27.665,7.635735298317769,0.8,1.477,3.6540285178662315,0.5695976620637742,0.6,3.81,0.4,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR25,L_A_0183,N_A_0176,N_A_C0022,53.233,47.805,45.788,3.7890030620104134,0.8,4.125,2.5740025823620316,0.9547630484893908,1.0,8.2,1.6,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR25,L_A_0184,N_A_0191,N_A_C0022,68.425,46.414,45.788,0.9148702959444718,0.8,2.828,1.264812834009405,1.08176995452623,1.2,5.63,2.24,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR25,L_A_0187,N_A_0199,N_A_0200,127.557,49.396,41.818,5.940873491850705,0.8,4.797,3.2230842085393405,0.9286493557755655,1.0,9.54,1.49,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR50,L_A_0001,N_A_0001,N_A_0002,198.567,113.264,107.105,3.101723851395243,0.6,0.289,1.0813794213516998,0.36580206572505547,0.4,3.24,0.27,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0002,N_A_0003,N_A_0004,211.833,111.079,103.989,3.346976155745322,0.6,0.299,1.123318328514589,0.36524928891846564,0.4,3.34,0.27,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0008,N_A_0013,N_A_0014,2.098,79.296,79.296,0.0,0.6,0.862,,,,3.08,11.65,SENTIDO_OU_COTA_AUDITAR,SENTIDO_OU_COTA_AUDITAR;Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR50,L_A_0009,N_A_0016,N_A_0015,149.969,71.331,68.919,1.6083323886936673,0.6,1.142,0.7786897172749487,0.6926508546463077,0.8,4.04,1.47,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR50,L_A_0015,N_A_0024,N_A_0025,70.661,116.566,112.766,5.3777897284216145,0.6,0.667,1.4238965721559809,0.45148572291284106,0.5,3.89,0.47,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0016,N_A_0025,N_A_0026,73.384,112.766,107.723,6.8720702060394725,0.6,1.204,1.6096087701675132,0.538103800459864,0.6,4.84,0.75,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0017,N_A_0026,N_A_0027,71.716,107.723,101.902,8.116738245300906,0.6,1.631,1.7493121244257397,0.5844484967598822,0.6,5.77,0.93,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0018,N_A_0028,N_A_0027,167.452,102.055,101.902,0.09136946707116415,0.6,1.123,0.1855996196032385,1.178493667721372,1.2,4.58,6.05,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR50,L_A_0019,N_A_0030,N_A_0029,24.694,108.549,107.19,5.503361140358018,0.6,0.153,1.440424641632946,0.25880733668053135,0.3,3.32,0.11,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0027,N_A_0027,N_A_0042,218.668,101.902,100.91,0.453655770391646,0.6,1.072,0.4135611702248336,0.8575745548530813,1.0,3.79,2.59,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR50,L_A_0040,N_A_0064,N_A_0065,2.29,45.684,45.684,0.0,0.6,0.275,,,,1.62,3.88,SENTIDO_OU_COTA_AUDITAR,SENTIDO_OU_COTA_AUDITAR;Q_ACIMA_FULL_FLOW
TR50,L_A_0047,N_A_0075,N_A_0076,72.296,31.917,30.389,2.1135332521854626,0.6,0.998,0.8926497307973719,0.6256332172130415,0.8,4.7,1.12,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR50,L_A_0048,N_A_0076,N_A_0077,75.796,30.389,29.454,1.2335743310992646,0.6,0.84,0.6819604642527738,0.6487782523657808,0.8,2.97,1.23,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW
TR50,L_A_0054,N_A_0083,N_A_0084,202.895,52.861,51.343,0.7481702358362667,0.6,0.592,0.531100547694256,0.6249289003312578,0.8,2.09,1.11,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW
TR50,L_A_0055,N_A_0085,N_A_0084,69.691,53.278,51.343,2.7765421646984474,0.6,0.965,1.0231249426240772,0.5869832935560801,0.6,3.65,0.94,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0056,N_A_0087,N_A_0086,262.898,56.732,55.689,0.3967318123378646,0.6,0.849,0.3867453039321152,0.8057628512226805,1.0,3.03,2.19,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR50,L_A_0057,N_A_0087,N_A_0088,70.315,56.732,56.702,0.042665149683568424,0.6,0.258,0.13729715497641148,,,0.91,2.03,DECLIVIDADE_MUITO_BAIXA_AUDITAR,DECLIVIDADE_MUITO_BAIXA_AUDITAR;Q_ACIMA_FULL_FLOW
TR50,L_A_0061,N_A_0084,N_A_0093,75.244,51.343,47.357,5.297432353410244,0.6,1.894,1.4132182776055804,0.6696382823687216,0.8,6.7,1.34,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR50,L_A_0063,N_A_0096,N_A_0097,313.337,70.337,70.121,0.06893536352234438,0.6,0.245,0.1612120761152833,0.7019633581145349,0.8,0.87,1.52,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW
TR50,L_A_0064,N_A_0097,N_A_0098,2.329,70.121,70.121,0.0,0.6,1.33,,,,4.7,18.93,SENTIDO_OU_COTA_AUDITAR,SENTIDO_OU_COTA_AUDITAR;Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR50,L_A_0066,N_A_0102,N_A_0101,184.648,77.195,76.513,0.3693514145834171,0.6,0.598,0.373161146901129,0.7160659735949859,0.8,2.2,1.6,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW
TR50,L_A_0068,N_A_0104,N_A_0075,184.194,42.338,31.917,5.657621855217868,0.6,0.42,1.460472871152845,0.3759972546741736,0.4,5.23,0.29,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0069,N_A_0075,N_A_0105,2.254,31.917,30.912,44.587400177462406,0.6,1.416,4.0999882386093,0.40272305369763906,0.5,13.4,0.33,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0077,N_A_0116,N_A_C0109,72.324,36.072,31.672,6.083734306730825,0.6,0.974,1.5144734191832425,0.5084669606798826,0.6,4.06,0.64,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0080,N_A_0120,N_A_0121,2.193,37.495,37.495,0.0,0.6,0.63,,,,2.95,8.71,SENTIDO_OU_COTA_AUDITAR,SENTIDO_OU_COTA_AUDITAR;Q_ACIMA_FULL_FLOW
TR50,L_A_0086,N_A_0132,N_A_0131,2.778,51.704,51.665,1.4038876889849343,0.6,0.821,0.7275162841579296,0.6278254473898625,0.8,2.9,1.13,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW
TR50,L_A_0091,N_A_0138,N_A_C0139,2.47,58.254,58.304,-2.024291497975881,0.6,0.817,,,,2.89,0.93,SENTIDO_OU_COTA_AUDITAR,SENTIDO_OU_COTA_AUDITAR
TR50,L_A_0092,N_A_0141,N_A_0140,156.997,70.904,65.104,3.6943381083714955,0.6,0.382,1.180170774856881,0.3930480903368916,0.4,3.72,0.32,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0093,N_A_0143,N_A_0142,157.469,84.388,70.572,8.773790396840015,0.6,0.532,1.8187380942540516,0.37840276507260484,0.4,5.59,0.29,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0096,N_A_0149,N_A_0148,93.504,21.871,18.442,3.667222792607801,0.6,1.564,1.1758317515176708,0.6677449117448981,0.8,5.53,1.33,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR50,L_A_0097,N_A_0150,N_A_0149,69.126,30.225,21.871,12.085177791279696,0.6,0.677,2.134533906390197,0.39006174064151344,0.4,3.24,0.32,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0099,N_A_0152,N_A_0150,114.134,38.037,30.225,6.8445861881647865,0.6,0.507,1.6063868272005661,0.3893457467893308,0.4,5.03,0.32,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0101,N_A_0121,N_A_0154,254.241,37.495,31.364,2.4114914588913656,0.6,0.519,0.9534971513500199,0.47763290074098763,0.5,3.44,0.54,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0102,N_A_0123,N_A_0155,314.099,39.38,36.293,0.9828111518979695,0.6,0.746,0.6087115939887422,0.6475509882943751,0.8,2.68,1.23,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW
TR50,L_A_0104,N_A_0158,N_A_0159,234.982,42.988,42.041,0.40300959222408644,0.6,0.456,0.38979317209116854,0.6363561286632065,0.8,1.61,1.17,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW
TR50,L_A_0105,N_A_0159,N_A_C0125,2.373,42.041,42.091,-2.1070375052677734,0.6,2.134,,,,7.55,2.39,SENTIDO_OU_COTA_AUDITAR,SENTIDO_OU_COTA_AUDITAR;Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR50,L_A_0107,N_A_0161,N_A_0127,265.391,46.58,45.813,0.28900753981860566,0.6,0.412,0.3300890535110473,0.6520051640907749,0.8,1.46,1.25,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW
TR50,L_A_0108,N_A_0129,N_A_0162,312.229,49.535,49.256,0.0893574908160345,0.6,0.766,0.18354477185753995,1.0252594526688044,1.2,2.75,4.17,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW
TR50,L_A_0119,N_A_0044,N_A_0174,46.325,96.908,95.081,3.9438747976254676,0.6,0.424,1.2193772708984698,0.40374918694746004,0.5,3.92,0.35,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0128,N_A_0188,N_A_0009,45.813,90.767,89.016,3.822059240826819,0.6,0.351,1.2003979441676031,0.378350622583792,0.4,3.39,0.29,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0131,N_A_0052,N_A_0050,80.641,118.157,115.538,3.247727582743269,0.8,0.63,2.3830672431524653,0.4857542193501663,0.5,3.22,0.26,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0132,N_A_0050,N_A_0048,70.233,115.538,111.694,5.473210599006157,0.8,1.405,3.093624366997902,0.5950360336771794,0.6,6.07,0.45,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0133,N_A_0048,N_A_0046,70.69,111.694,102.449,13.078228886688365,0.8,2.11,4.782125474747396,0.5886241076684554,0.6,9.17,0.44,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0134,N_A_0046,N_A_0056,71.051,102.449,89.776,17.83648365258758,0.8,2.528,5.584716352544708,0.594300325351756,0.6,8.67,0.45,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0135,N_A_0056,N_A_0100,70.935,89.776,82.657,10.035948403467962,0.8,3.145,4.189148058826376,0.7184566838042509,0.8,9.52,0.75,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0136,N_A_0100,N_A_0102,52.998,82.657,77.195,10.30604928487868,0.8,2.797,4.245145769856405,0.684132045942505,0.8,6.52,0.66,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0137,N_A_0102,N_A_0054,29.982,77.195,76.959,0.7871389500366553,0.8,2.496,1.173200398228477,1.0617985531646408,1.2,5.75,2.13,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR50,L_A_0138,N_A_0054,N_A_0097,65.23,76.959,70.121,10.48290663804999,0.8,2.97,4.281415323696872,0.6974745989173438,0.8,8.77,0.69,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0139,N_A_0097,N_A_0095,71.684,70.121,63.462,9.289381172925607,0.8,2.564,4.030323362429814,0.6751989920619246,0.8,7.15,0.63,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0140,N_A_0095,N_A_0058,44.768,63.462,60.48,6.661007862759128,0.8,2.824,3.412844283166118,0.7451531971001225,0.8,6.79,0.83,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0141,N_A_0058,N_A_0090,30.671,60.48,58.618,6.070881288513562,0.8,3.141,3.2581597215226044,0.7890887000344867,0.8,6.25,0.96,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0142,N_A_0090,N_A_0088,71.844,58.618,56.702,2.6668893714158513,0.8,3.402,2.159479076322338,0.9486575726359919,1.0,6.77,1.57,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR50,L_A_0143,N_A_0088,N_A_0085,72.832,56.702,53.278,4.701230228471001,0.8,3.342,2.86716218515473,0.8473206808761836,1.0,7.52,1.16,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR50,L_A_0144,N_A_0085,N_A_0191,72.194,53.278,46.414,9.507715322602982,0.8,2.719,4.077411889992868,0.687225428037599,0.8,5.41,0.67,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0146,N_A_0028,N_A_0044,70.003,102.055,96.908,7.35254203391284,0.8,1.431,3.5856282276256897,0.5668822749320622,0.6,7.99,0.4,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0147,N_A_0044,N_A_0143,76.602,96.908,84.388,16.344220777525383,0.8,1.051,5.345995762860471,0.43469062784212803,0.5,8.61,0.2,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0148,N_A_0143,N_A_0141,73.481,84.388,70.904,18.35032185190731,0.8,0.965,5.664588196877734,0.41195483160275964,0.5,8.13,0.17,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0149,N_A_0141,N_A_0138,71.34,70.904,58.254,17.731987664704228,0.8,1.055,5.568333142969125,0.4287091032429363,0.5,5.73,0.19,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0150,N_A_0138,N_A_0135,70.409,58.254,53.672,6.507690778167564,0.8,1.38,3.373338744858117,0.572166150774472,0.6,3.99,0.41,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0151,N_A_0135,N_A_0131,74.904,53.672,51.665,2.679429669977569,0.8,1.923,2.1645502938699335,0.7652781931228818,0.8,3.99,0.89,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0152,N_A_0131,N_A_0129,67.4,51.665,49.535,3.1602373887240387,0.8,3.05,2.3507495064807236,0.8820638917971628,1.0,6.07,1.3,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR50,L_A_0153,N_A_0129,N_A_0127,73.279,49.535,45.813,5.079217784085474,0.8,2.922,2.9801966177455794,0.7941055334837236,0.8,6.03,0.98,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0154,N_A_0127,N_A_0159,70.533,45.813,42.041,5.347851360356153,0.8,4.079,3.0579907266521564,0.8912695412579865,1.0,8.11,1.33,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR50,L_A_0155,N_A_0159,N_A_0123,74.591,42.041,39.38,3.5674545186416515,0.8,2.69,2.4976163151282575,0.8225739390642998,1.0,5.56,1.08,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR50,L_A_0156,N_A_0123,N_A_0120,69.701,39.38,37.495,2.704408832011026,0.8,2.692,2.1746164699779142,0.8666617520209704,1.0,6.02,1.24,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR50,L_A_0157,N_A_0120,N_A_0151,133.213,37.495,27.665,7.379159691621688,0.8,2.817,3.592112706160102,0.7303042392389802,0.8,6.68,0.78,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0158,N_A_0151,N_A_0193,20.215,27.665,25.919,8.637150630719756,0.8,5.076,3.8862590553764487,0.8842726380548529,1.0,10.1,1.3,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR50,L_A_0160,N_A_0004,N_A_0187,68.442,103.989,96.645,10.730253353204185,0.8,0.673,4.331631350425333,0.3979709098497782,0.4,3.48,0.15,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0161,N_A_0187,N_A_0006,33.221,96.645,96.213,1.3003822883116167,0.8,0.89,1.5079329216368467,0.6564746810773778,0.8,3.71,0.59,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0162,N_A_0006,N_A_0008,71.088,96.213,88.824,10.394159351789327,0.8,1.515,4.263253776933718,0.5427399368124801,0.6,6.24,0.35,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0163,N_A_0008,N_A_0011,73.804,88.824,81.775,9.550972847000153,0.8,2.482,4.08667692236727,0.6635547905546368,0.8,6.22,0.61,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0164,N_A_0011,N_A_0013,53.557,81.775,79.296,4.628713333457809,0.8,3.03,2.8449631308255854,0.8191288679594706,1.0,7.04,1.06,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR50,L_A_0165,N_A_0013,N_A_0185,69.127,79.296,74.718,6.6225931980268244,0.8,2.84,3.402988954971011,0.7475438315292632,0.8,7.65,0.83,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0166,N_A_0185,N_A_0016,27.853,74.718,71.331,12.16026998887014,0.8,3.506,4.611244061042639,0.7218760995210542,0.8,9.39,0.76,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0167,N_A_0016,N_A_0183,125.863,71.331,59.162,9.668449027911304,0.8,2.776,4.111733006003342,0.6904193352963347,0.8,6.57,0.67,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0168,N_A_0183,N_A_0019,68.22,59.162,54.322,7.094693638229253,0.8,3.523,3.5221944096477134,0.800068610589302,1.0,7.01,1.0,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0169,N_A_0019,N_A_0178,78.205,54.322,50.837,4.456236813502972,0.8,3.201,2.791455000286076,0.8421425831149887,1.0,6.37,1.15,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR50,L_A_0170,N_A_0178,N_A_0176,77.162,50.837,47.805,3.9293952982037834,0.8,3.723,2.6212555362290004,0.9125020846652255,1.0,7.41,1.42,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR50,L_A_0173,N_A_0068,N_A_0070,112.067,45.462,40.94,4.035086153818703,0.8,0.995,2.6562742123832077,0.5535684148895917,0.6,3.68,0.37,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0174,N_A_0070,N_A_0077,339.925,40.94,29.454,3.3789806574979764,0.8,1.739,2.430744730929311,0.7055861913510029,0.8,3.88,0.72,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0175,N_A_0077,N_A_0195,177.509,29.454,13.172,9.172492662343881,0.8,4.551,4.004886261457999,0.8392835873127593,1.0,9.1,1.13,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR50,L_A_0178,N_A_0147,N_A_0112,69.361,51.713,50.736,1.4085725407649887,0.8,0.834,1.5694088925615806,0.6311407405565698,0.8,3.5,0.53,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0179,N_A_0112,N_A_0114,147.802,50.736,43.957,4.58654145410752,0.8,1.111,2.831973347080531,0.5632475657429874,0.6,4.83,0.39,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0180,N_A_0114,N_A_0116,154.514,43.957,36.072,5.103097453952391,0.8,1.429,2.987194020153881,0.6067409204631666,0.8,6.23,0.48,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0181,N_A_0116,N_A_0118,72.946,36.072,33.012,4.194883886710721,0.8,1.072,2.7083605063740523,0.5651296641732394,0.6,4.78,0.4,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0182,N_A_0118,N_A_0151,70.026,33.012,27.665,7.635735298317769,0.8,1.694,3.6540285178662315,0.5996433745900871,0.6,4.25,0.46,PRE_DIMENSIONAR_MANNING,VELOCIDADE_ALTA
TR50,L_A_0183,N_A_0176,N_A_C0022,53.233,47.805,45.788,3.7890030620104134,0.8,4.167,2.5740025823620316,0.9583969717613188,1.0,8.29,1.62,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR50,L_A_0184,N_A_0191,N_A_C0022,68.425,46.414,45.788,0.9148702959444718,0.8,3.084,1.264812834009405,1.1175012732189258,1.2,6.14,2.44,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
TR50,L_A_0187,N_A_0199,N_A_0200,127.557,49.396,41.818,5.940873491850705,0.8,4.797,3.2230842085393405,0.9286493557755655,1.0,9.54,1.49,PRE_DIMENSIONAR_MANNING,Q_ACIMA_FULL_FLOW;VELOCIDADE_ALTA
